---
key: manual-ups-power
title: 机房双路市电与飞轮 UPS 应急切换手册
collection: knowledge
visibility: lab
---

清衡实验室 B-008 地下机房采用双路 10kV 市电引入配合模块化不间断电源（UPS）与柴油发电机组供电。

## 供电容量与续航

机房总设计配电容量为 1200 kVA，配备 2 套额定功率 600 kVA 的锂电加飞轮混合 UPS 系统（编号 UPS-A 与 UPS-B）。在双路市电同时中断的极端情况下，满载电池续航时间为 25 分钟。

## 断电自动降载策略

一旦市电中断超过 90 秒且柴油发电机尚未并网，UPS 监控主机将向 Slurm 控制器发送 SIGUSR2 信号，立即挂起所有非关键批处理训练作业，仅保留 Ceph 存储节点、核心交换机与登录节点供电，将续航延长至 75 分钟。

## 季度放电测试计划

每季度首个周日上午 08:00 至 09:00 定为供电切换演练窗口，期间会执行 5 分钟带载切换测试，测试前 48 小时由赵知行在内网公告栏发布维护通知。
